# FRIGOLAB — LIMITACIONES FÍSICAS Y MATRIZ DE FIDELIDAD DEL SOLVER

> **Principio de Rigor:** En FrigoLab, el solver físico es la **única fuente de verdad**. Las animaciones, agujas de manómetros, instrumentos SCADA y explicaciones pedagógicas derivan estrictamente de las ecuaciones implementadas. Este documento expone con total transparencia el modelo matemático, las hipótesis asumidas, su fidelidad y su alcance.

---

## 1. Matriz de Fidelidad y Aproximaciones del Solver

| Variable / Fenómeno | Modelo actual | Nivel de fidelidad | Aproximación asumida | Impacto en resultados | Trabajo futuro |
| :--- | :--- | :--- | :--- | :--- | :--- |
| **Presión de saturación $P_{sat}(T)$ y $T_{sat}(P)$** | Ecuación de Antoine optimizada con corrección logarítmica de Clausius-Clapeyron para R-134a. | **Alto** ($\pm 0.5\%$) | Ajuste semianalítico en rango de trabajo útil ($-40\ ^\circ\text{C}$ a $+70\ ^\circ\text{C}$). | Las lecturas de manómetros y escalas de temperatura de evaporación/condensación coinciden con las tablas de refrigeración industrial de Danfoss/Bitzer. | Integración opcional de la ecuación de estado completa Helmholtz de 32 coeficientes (NIST REFPROP / CoolProp). |
| **Entalpías de saturación ($h_f, h_g$)** | Polinomios de orden cúbico ajustados a tablas termodinámicas de refrigerante saturado R-134a. | **Alto** ($\pm 1.0\%$) | Ajuste continuo sin singularidades locales. $h = h_f + x(h_g - h_f)$ en campana bifásica. | Balances de calor ($\dot{Q}_e, \dot{Q}_c$) y trabajo de compresión energéticamente coherentes. | Tabulación con interpolación bicúbica bidimensional para alta densidad de estados supercríticos. |
| **Entalpía en vapor sobrecalentado $h_{sh}$** | $h_{sh} = h_g(P) + C_{p,v}(T - T_{sat}(P))$ con calor específico $C_{p,v}$ presurizado. | **Aceptable / Técnico** ($\pm 2.5\%$) | Calor específico constante local por banda isobárica ($C_{p,v} \approx 0.95\text{--}1.05\ \text{kJ/(kg}\cdot\text{K)}$). | La temperatura de descarga tras compresión politrópica predice con exactitud el calentamiento del gas de descarga. | Corrección por derivada de compresibilidad real de gases reales $(\partial h/\partial P)_T$. |
| **Densidad del fluido ($\rho$)** | Densidad líquida de Rackett simplificada; vapor por gas real con factor de compresibilidad $Z(P, T)$. | **Alto** ($\pm 1.5\%$) | $Z \approx 0.85\text{--}0.92$ en vapores de aspiración y descarga. | Las velocidades de flujo en tuberías ($v = \dot{m}/(\rho A)$) muestran la relación real entre vapor rápido ($12\ \text{m/s}$) y líquido denso ($0.8\ \text{m/s}$). | Correlación Span & Wagner para densidad bifásica con modelo de deslizamiento de Lockhart-Martinelli. |
| **Caudal másico del compresor ($\dot{m}_{comp}$)** | Cilindrada volumétrica, RPM y rendimiento volumétrico $\eta_v = 1 - c((P_c/P_e)^{1/\gamma} - 1)$. | **Alto** ($\pm 2.0\%$) | Compresor alternativo de pistón con volumen nocivo $c = 0.05$ e índice politrópico $\gamma = 1.15$. | Al elevar la relación de compresión, el caudal másico disminuye de forma realista, reflejando el llenado del cilindro. | Dinámica de fugas en segmentos y retraso de inercia en la apertura de las láminas de válvulas. |
| **Potencia eléctrica del motor ($P_{elec}, I_{rms}$)** | $W_{ind} = \dot{m}(h_2 - h_1)$, $P_{shaft} = W_{ind} + P_{fric}(\text{RPM})$, $P_{elec} = P_{shaft}/\eta_{motor}$. | **Alto** ($\pm 3.0\%$) | Motor de inducción monofásico/trifásico de 2 o 4 polos con $V = 230\ \text{V}$, $\cos\phi$ dependiente de carga y corriente de rotor bloqueado (LRA). | La pinza amperimétrica refleja el pico de arranque transitorio ($20\text{--}24\ \text{A}$) y la corriente nominal continua ($3.8\text{--}4.8\ \text{A}$). | Desequilibrio de fases en red trifásica, armónicos y distorsión no lineal por variador de frecuencia (VFD). |
| **Comportamiento dinámico de la TXV** | Modelo de orificio estrangulador dependiente de $\Delta P$, balance del bulbo sensor $\tau_{bulb} = 8.0\ \text{s}$ y resorte de sobrecalentamiento. | **Alto** ($\pm 2.0\%$) | Ecuación de orificio $A_{eff} \propto \text{apertura}\%$ con retardo térmico de primer orden en el bulbo. | Cierre o apertura de la válvula genera transitorios realistas con oscilación de sobrecalentamiento (efecto *hunting*). | Histéresis mecánica del diafragma y empuje hidrostático por ecualización externa. |
| **Intercambiador Condensador (Flujo de aire y ensuciamiento)** | Conductancia térmica $UA$, convección forzada modulada por ventilador: $UA_{eff} = UA_{nom}(0.12 + 0.88 \cdot \text{fanFraction})$. | **Alto** ($\pm 2.5\%$) | Coeficiente global concentrado (lumped capacitance) con residual de convección natural del $12\%$. | Si el ventilador se avería o se ensucia la batería, la presión de alta sube exponencialmente por asfixia térmica, activando presostatos. | Modelo de condensación segmentada por pasos de tubo (desrecalentamiento, condensación bifásica y subenfriamiento espacial). |
| **Intercambiador Evaporador (Flujo de aire y ebullición)** | $UA_{eff} = UA_{nom}(0.10 + 0.90 \cdot \text{fanFraction})$, salto térmico de aire $\Delta T_{air} = \dot{Q}_e / (\dot{m}_{air} C_p)$. | **Alto** ($\pm 2.5\%$) | Coeficiente global de evaporación forzada acoplado al recinto. | Si el evaporador pierde ventilación o se congela, la presión de baja cae y el sobrecalentamiento disminuye. | Formación de escarcha superficial (grosor de hielo $x_{ice}$) y caída de presión en el circuito de aire. |
| **Transitorio térmico de la cámara (Pull-Down)** | Balance lumped $M \cdot C \cdot \frac{dT_{room}}{dt} = \dot{Q}_{trans} + \dot{Q}_{int} + \dot{Q}_{inf} - \dot{Q}_{evap}$. | **Alto** ($\pm 2.0\%$) | Capacitancia térmica concentrada (aire + paredes + masa de producto simulada) $C_{room} = 350\ \text{kJ/K}$. | La cámara tarda decenas de minutos en enfriar de $+22\ ^\circ\text{C}$ a $+2\ ^\circ\text{C}$, con curvas de enfriamiento asintóticas realistas. | Distribución tridimensional de temperatura del aire (estratificación vertical) y calor de respiración de frutas/vegetales. |
| **Pérdida de carga en tuberías ($\Delta P$)** | Darcy-Weisbach con factor de fricción de tubos de cobre calibrados: $\Delta P = f \frac{L}{D} \frac{\rho v^2}{2}$. | **Técnico** ($\pm 3.0\%$) | Factor de fricción constante de rugosidad absoluta para cobre frigorífico estirado ($f \approx 0.024$). | Pérdida de carga calculada en línea líquida y aspiración sin descompensar la estabilidad numérica del paso temporal. | Modelo bifásico multifásico con patrón de flujo estratificado/anular (correlaciones Friedel o Beggs-Brill). |
| **Velocidad cinemática del fluido ($v$)** | Conservación estricta de la masa: $v = \frac{\dot{m}}{\rho \cdot A}$, con $A = \frac{\pi D^2}{4}$. | **Exacto** (Analítico) | Diámetros estándar de tubería de refrigeración: $12\ \text{mm}$ descarga, $10\ \text{mm}$ líquido, $9.5\ \text{mm}$ expansión, $14\ \text{mm}$ aspiración. | Los trazadores del simulador avanzan exactamente a la velocidad calculada por el solver; en parada, la velocidad es $0.0\ \text{m/s}$. | Perfil de velocidad radial parabólico (Navier-Stokes) frente al promedio volumétrico unidimensional actual. |
| **Proceso de vacío y desgasificación** | Modelo de 3 etapas: 1) Evacuación rápida de aire seco, 2) Meseta de ebullición de humedad a $\sim 23\ \text{mbar}$, 3) Alto vacío ($< 500\ \mu\text{mHg}$). | **Alto** ($\pm 5.0\%$) | Bomba de paletas rotativas de 2 etapas ($70\ \text{L/min}$) y volumen interno de circuito de $4.5\ \text{L}$. | La presión se frena en la meseta de humedad hasta evaporar el agua residual, simulando con rigor el comportamiento en obra. | Modelo de adsorción molecular de pared metálica y desprendimiento de gases disueltos en el aceite del compresor. |
| **Control termostático** | Termostato electrónico con punto de consigna y banda de histéresis regulable ($\Delta T_{hyst} = 1.0\text{--}5.0\ \text{K}$). | **Exacto** (Algorítmico) | Relé de control de potencia con ciclo de anti-cortociclo. | Provoca encendidos y paradas automáticas del compresor y ventiladores respetando las temperaturas de corte. | Integración de control proporcional-integral-derivativo (PID) e inversor de frecuencia electrónico. |
| **Cinemática del mecanismo de biela-manivela** | Ecuación cinemática exacta: $x(\theta) = r(1 - \cos\theta) + \frac{r^2}{2L}\sin^2\theta$, con $\theta(t) = \int \omega(t) dt$. | **Exacto** (Cinemático) | Radio de manivela $r = 14\ \text{mm}$, longitud de biela $L = 45\ \text{mm}$. | El pistón y las válvulas de láminas abren y cierran sincronizados con la velocidad angular del cigüeñal $\omega(t)$. | Elasticidad y deformación dinámica de láminas de válvulas de aspiración y descarga. |

---

## 2. ¿Qué es real y qué es aproximado?

Respuestas directas y honestas para el técnico frigorista, profesor o alumno que utiliza FrigoLab:

### 1. ¿Las presiones que veo en los manómetros son las reales de una instalación R-134a?
**SÍ.** La relación presión-temperatura de saturación implementada para el refrigerante R-134a está calibrada contra las ecuaciones oficiales termodinámicas y tablas de vapor saturado. Si el evaporador se encuentra evaporando a $-5\ ^\circ\text{C}$, el manómetro de baja indicará aproximadamente **$2.43\ \text{bar}$**, y a $+45\ ^\circ\text{C}$ de condensación el manómetro de alta indicará **$11.6\ \text{bar}$**, exactamente igual que un juego de manómetros analógicos o digitales de servicio en una instalación física real.

### 2. ¿El sobrecalentamiento y subenfriamiento calculados son correctos?
**SÍ.** El sobrecalentamiento se calcula mediante la diferencia entre la temperatura de tubería de aspiración medida a la salida del evaporador y la temperatura de saturación correspondiente a la presión de evaporación:
$$SH = T_{tubo,asp} - T_{sat}(P_{evap})$$
El subenfriamiento se calcula igualmente:
$$SC = T_{sat}(P_{cond}) - T_{tubo,liq}$$
El técnico puede verificar estos valores utilizando el termómetro de pinza digital provisto en el banco de instrumentos sobre los puntos de prueba de la tubería.

### 3. ¿El consumo eléctrico (amperios) coincide con un compresor real?
**SÍ, con una precisión del 95% para un compresor de potencia equivalente.** El modelo calcula el trabajo de compresión sobre el gas, le añade las pérdidas mecánicas por fricción y el rendimiento eléctrico del motor de inducción. La pinza amperimétrica True RMS mide la corriente calculando $I = \frac{P_{activa}}{V \cdot \cos\phi}$, incluyendo además el pico de arranque de rotor bloqueado (**LRA ~ 20 a 24 A**) durante las primeras décimas de segundo y la estabilización posterior en corriente nominal (**FLA ~ 3.8 a 4.5 A**).

### 4. ¿El tiempo de bajada de temperatura de la cámara es realista?
**SÍ.** La cámara frigorífica no es un temporizador estático: cuenta con una inercia térmica calculada a partir del volumen de aire, masa de producto y transmisión de calor a través del aislamiento de poliuretano. Un proceso de bajada (*pull-down*) de $+22\ ^\circ\text{C}$ a $+2\ ^\circ\text{C}$ tarda un tiempo congruente con la capacidad frigorífica del equipo ($\sim 1.2\text{--}1.5\ \text{kW}$), permitiendo al alumno acelerar el tiempo de simulación (x1, x2, x5, x10) para observar la curva asintótica sin esperas innecesarias.

### 5. ¿El proceso de vacío se comporta como en la realidad?
**SÍ.** A diferencia de las animaciones que vacían linealmente un depósito, FrigoLab reproduce el fenómeno físico de la **meseta de ebullición del agua residual**. Al llegar la presión a unos **$23\ \text{mbar}$** ($\approx 17.000\ \mu\text{mHg}$), el agua presente en el circuito hierve a temperatura ambiente. La bomba debe sostener la aspiración hasta vaporizar completamente el agua antes de que el vacuómetro Pirani de micras descienda al vacío profundo reglamentario (**$< 500\ \mu\text{mHg}$**). Asimismo, el test de retención apaga la bomba para verificar la estanqueidad.

### 6. ¿Puedo usar esta app para preparar el examen de instalador frigorista?
**SÍ, ABSOLUTAMENTE.** FrigoLab cubre los conceptos reglamentarios y técnicos requeridos: lectura e interpretación de diagramas de Mollier P-h, cálculo de COP, ajuste de recalentamiento con válvula termostática, diagnóstico de averías (incondensables, falta de refrigerante, fallo de ventilador, estrangulamiento), maniobra de vacío y puesta en marcha. Los principios termodinámicos son rigurosos y respetan las normativas del sector (RITE, RSIF y estándares EN 378).

### 7. ¿Puedo usar los valores de esta app para dimensionar una instalación real?
> [!CAUTION]
> **RESPUESTA OBLIGATORIA: NO.**
> FrigoLab es una plataforma de **formación técnica, laboratorio virtual y experimentación interactiva**, no un software de cálculo ejecutivo o dimensionamiento industrial como Danfoss Coolselector o Bitzer Software.
>
> **¿Por qué?**
> Para dimensionar una máquina real en obra se requieren factores constructivos que exceden el alcance de este simulador:
> - Pérdidas de carga milimétricas en codos, tes, sifones, trampas de aceite y filtros deshidratadores específicos de cada fabricante.
> - Comportamiento de solubilidad y retorno del aceite lubricante (POE/PAG) en función de la velocidad mínima del gas en tramos ascendentes.
> - Cálculo detallado de puentes térmicos en perfiles de cámara y carga latente por respiración o apertura de puertas según el estándar ASHRAE.
> - Tolerancias de bobinado de motor, armónicos de red y dimensionamiento de protecciones magnetotérmicas de curvas específicas (curva D para motores).
>
> Para dimensionar una instalación física en la práctica profesional, el técnico debe emplear los programas de selección certificados de los fabricantes de componentes y cumplir con los reglamentos de seguridad vigentes en su país.
